# UPS Fleet Monitor · FIN POD 产品需求文档

版本：v0.1 修订9｜日期：2026-09-15｜负责人：产品规划与设计｜状态：用户确认本轮文档与DEMO评审通过；FIN生产及实屏验收边界见交付记录

目标交付：基于 FIN Framework、可安装部署的 UPS 监控业务 POD。本文是需求与设计基线，不是兼容性认证、施工方案或现场操作授权。

## 1. 事实、建议与待定的使用规则

- **已确认事实 F**：来自用户目标、实际读取的原型或已读取完整证据。原型行为不等于生产能力。
- **建议默认 D**：为使研发可拆解而提出的产品决策、数字和验收基线。评审后冻结；不得当作现场参数自动启用。
- **待确认 T**：影响接入或上线的事实缺口。允许先开发领域契约和界面，但相关生产能力必须在确认与测试后启用。

F：原始UI设计参考为 `doc/UI prototype/AI-CES-IoT-UPS/index.html`；运行数据由FIN受控接口提供。

T：FIN 精确版本及构建号、操作系统、SDK/依赖、许可证、设备品牌型号固件、协议、点表、设备数量、站点数量、网络与时间同步条件均未知。原型里的 VRLA、60Hz、N+1、额定容量和地点均不是项目事实。

本次仅交付一份 PRD（包含集成方案章节），不产生独立点表工程、Haystack 实例、代码、培训或选型交付；使用 FIN Expert 离线证据检索和 solution 校验，不创建多交付工作流。未连接现场 FIN，未编译、安装、升级或部署 POD。未完成浏览器实屏视觉验收；页面判断来自 HTML/CSS/逻辑读取。ZIP 未作为解包实施依据。

## 2. 产品目标与范围
产品为值班人员提供“哪些 UPS 需要处理、为何需要处理、数据是否可信、谁已处理”的统一入口，为工程人员提供可追溯的接入配置。保留工业监控布局和详情卡片结构；默认浅色，支持深色切换。

MVP 成功条件：选定并验收的设备能稳定显示真实状态与趋势；任何缺失、错误或过期数据可见；授权人员确认告警后持久保存且可追溯；POD 在冻结版本环境中可安装、重启恢复、升级与回滚。

MVP 包含：单 FIN 项目内多站点设备目录、默认Dashboard、告警事件、工程映射、权限、审计、可解释规则提示、报表导出、Telegram通知、双主题、隔离模拟服务及安装运维交付。支持哪些协议与型号由接入验证矩阵决定。

不包含：远程开关机、强制旁路、放电测试、设备参数写入、自动处置、跨 FIN 实例云管理、短信和邮件通道（Telegram已纳入FR-23）、工单系统、机器学习寿命预测、NEXIO 选型报价。告警确认仅作用于经验证的 FIN 告警流程；不默认向 UPS 发确认命令。

## 3. 用户、权限与典型场景

|角色|业务场景|默认权限 D|
|---|---|---|
|查看者|巡检设备状态、历史趋势与维护提示|仅访问授权站点和设备；不可确认或改配置|
|值班操作员|发现续航不足，检查详情，确认已知悉|查看权限加单条告警确认与备注|
|工程师|接入设备、核对点位、配置规则、处理断线|授权范围配置草稿、校验、发布；告警确认需额外授予|
|管理员|分配角色、管理插件安装和恢复|权限与运维；不因角色自动获得电力控制能力|
|审计查看者|查确认记录、映射变化、规则版本|限定范围审计只读；导出作为 P1|

服务端对每次读取、历史、统计、确认及配置请求校验身份与设备范围。隐藏按钮不是授权机制。无权对象不计入聚合、不出现在搜索提示中。平台管理员是否天然超管由 FIN 版本实测后记录。

场景 S1：总览发现“通讯正常／电池供电／续航不足”，打开 UPS，看到原始估算时间与规则解释，确认对应告警；供电恢复后告警另行恢复。

场景 S2：通讯中断，页面显示最后成功数据时间与过期标签；不把最后一次市电状态显示成当前正常，不因输入消失恢复原有故障。

场景 S3：工程师选择 FIN 已接入设备并映射点位，校验单位、相别和枚举；预览差异后发布。无 SOC 或 SOH 的设备仍可运行基础监控，界面明确“不支持”。

## 4. 功能设计基线

仪表盘信息组织、指标定义、数据质量、权限和告警生命周期以当前FSD为详细规格。

## 5. 信息架构与交互规格

主导航五项：**Dashboard / Equipment / Alarms & Events / Reports / Engineering**。默认进入所选UPS的Dashboard，设备清单为独立入口；详情复用Dashboard，可从清单和告警深链进入。工程二级包含配置、诊断、通知渠道及模拟工具。跨页面保留站点范围，返回时恢复筛选与滚动位置。URL 只含非敏感筛选和稳定对象 ID，不含凭据。

### 5.1 设备总览

顶部为项目/站点选择、搜索、数据刷新时间；统计分别列“已配置设备、通讯异常、活动严重告警、低续航”，未知续航另列数量。统计以相同权限和筛选范围计算，并标明全范围计数而非当前页数量。主表列设备名、位置、通讯、供电模式、负载、续航、活动告警数、最后有效时间。默认严重活动告警优先，再通讯异常、名称；50 条分页 D。过滤支持站点、通讯、供电模式、严重度，空结果可清除过滤。

加载时骨架；无设备时展示“尚未配置设备”及有权限者的配置入口；部分数据失败保留可用设备并标局部异常。实时刷新不打断用户阅读、选择或强制重排当前列表，提供“有更新”提示。

### 5.2 UPS 详情

头部固定设备身份、位置和通讯状态；主区展示供电模式、续航及需求值、评估结论。下方依原型排列电池、负载、电力电子、环境、旁路/切换、维护提示，末尾显示本设备活动告警与“查看全部事件”。电池串/模块存在时提供子对象选择，不能把某一串数据包装成整机平均。

点击指标进入趋势区域或抽屉，显示来源、单位、采样时间、质量和计算说明。默认最近 1 小时，可选 24 小时、7 天；按明确的live/simulation上下文绘制对应历史。无历史显示“尚无历史记录”，单样本为点，缺口断线；禁止以 24 个样本暗示 24 小时。切换设备时撤销旧请求或忽略旧响应，避免串机显示。

“不支持”用于确认设备能力缺失，“未映射”用于可接入但未配置，“暂无数据”用于首次未收到，“已过期”显示最后有效值及时间，“读取失败”显示简明原因，“已停用”明确工程状态。非良好质量禁止正常绿色和基于该值的新健康结论。

### 5.3 告警事件

默认显示活动告警，另设全部事件视图。按设备、站点、严重度、活动/恢复、确认/未确认、时间过滤。行显示发生时间、设备、来源、描述、严重度、活动状态、确认状态；详情展示时间线、证据与备注。事件日志中的测试完成等信息不默认要求确认。

单条“确认已知悉”打开对象摘要与备注框，提交后为处理中，成功后回读后台状态。失败保留原状态与可重试提示；结果未知先查状态，不连续盲重试。重复点击只对应一次请求。已确认且仍活动的严重告警保留严重视觉，不因确认灰化成正常。MVP 不做批量确认。

### 5.4 工程配置

页面按“设备档案、能力与点位映射、规则与历史策略、校验发布、运行诊断”分区。编辑不立即生效；草稿与已发布版本并列。发布展示新增/移除/改映射/阈值/历史策略差异、影响设备与校验结果；有权限者提交后原子生效，失败保留上一版。并发修改按版本号拒绝覆盖，要求重新载入差异。

### 5.5 视觉与文字 D

产品及Demo全部英文（en-US），包括界面、设备/场景数据、指标帮助、报表与Telegram通知。默认浅色，可切换深色；颜色同时辅以文字/图标。非英文接入描述保留服务端原始证据，展示使用经核对的英文映射或英文缺失提示。具体文案与LANG-01～04按FSD第21节；规格说明及项目沟通可使用中文。温度默认°C，可切换°F，底层单位与规则不变；超量程显示“Out of Range”并保留观测值。

### 5.6 多屏与移动端使用（FR-26，P0）

用户明确要求手机、iPad等不同分辨率均可查看本系统。响应式适配覆盖Dashboard、设备清单、告警详情/确认、历史、报表、工程配置、通知及模拟工具；保留各角色原有功能权限，不另做信息缺失的移动简版。产品和静态DEMO同样适用，全英文要求不变。

布局根据可用CSS像素宽度自适应，不以设备型号或物理像素锁定。代表验收视口：320×568、360×800、390×844、430×932；768×1024、820×1180、834×1194、1024×1366及上述平板横屏；1366×768、1440×900、1920×1080。支持连续调整宽度、横竖屏和iPad分屏，不要求这些尺寸逐个建立专用布局。小屏允许纵向滚动，禁止整页横向滚动和缩小整页冒充适配。

关键数值、单位、设备身份、数据来源/模式、通讯/供电/告警状态在移动端可辨识；表格可转卡片或在明确区域内横向滚动，完整信息与操作仍可达。触控不能依赖hover，弹窗和虚拟键盘不得遮住提交/关闭操作。旋转/调整尺寸保留设备、筛选、时间范围、草稿和模拟会话，不重复提交动作。

浏览器验收覆盖iPhone Safari、iPadOS Safari、Android Chrome及桌面Chrome/Edge；测试记录具体OS/浏览器版本、CSS视口和缩放。首轮DEMO可先用浏览器视口模拟验证布局；触控、软键盘、安全区及文件下载须用真实设备或等效远程真机验证，未执行项标待验收，不能以截图替代。具体功能及RESP验收按FSD第22节。

## 6. 编号功能需求与优先级

P0 为 MVP 发布必须；P1 为后续增强；P2 为研究项。P0 的可选设备字段要求正确处理不支持状态，不要求每台设备具备所有传感器。

|编号|级别|需求及完成条件|验收|
|---|---|---|---|
|FR-01|P0|按权限列设备、站点、位置、稳定 ID；分页搜索过滤；资产停用保留历史|AC-01|
|FR-02|P0|五项主导航、默认Dashboard及设备深链、返回状态；不存在和无权对象分别给合适页面且不泄露信息|AC-01/10|
|FR-03|P0|通讯、供电模式、告警风险独立；来源未知不可转 normal|AC-02|
|FR-04|P0|显示设备续航估算、业务需求时长及可解释比较；需求必须大于零|AC-03|
|FR-05|P0|电池按串/整机层级映射；SOC、SOH、阻抗基准单独定义|AC-04|
|FR-06|P0|负载 kW、kVA、百分比和额定容量基准明确；不从负载率擅自制造实测功率|AC-04|
|FR-07|P0|电子/旁路字段按能力展示，静态旁路、维修旁路和激活/可用分开|AC-04|
|FR-08|P0|环境来自明确设备/空间点；未知漏水不显示干燥|AC-02/04|
|FR-09|P0|实时与历史读取分离；趋势有时间轴、单位、质量、聚合口径和缺口|AC-05|
|FR-10|P0|统一展示 FIN 告警和业务规则告警；稳定身份与去重；活动/确认分离|AC-06|
|FR-11|P0|服务端授权单条确认、幂等、状态回读、审计和错误反馈|AC-07/10|
|FR-12|P0|维护提示显示规则依据、输入、质量、时间和规则版本；不足时“无法评估”|AC-03/08|
|FR-13|P0|工程映射、量纲/枚举/引用校验、草稿发布、配置版本与回退|AC-09|
|FR-14|P0|服务端权限、范围过滤和审计；敏感配置只引用凭据|AC-10|
|FR-15|P0|真实设备功能限定监控与告警处理；模拟域按FR-25隔离|AC-11|
|FR-16|P0|连接状态与错误诊断、日志关联 ID、安装版本可查|AC-02/12|
|FR-17|P0|可复现构建、离线资源、安装升级回滚说明及验证记录|AC-12|
|FR-18|P1|模块/电池串拓扑和经过验证的冗余判断|AC-13|
|FR-19|P1|审计导出、维护记录增强、规则模板复用、批量工程导入；原告警/趋势导出移交FR-22为P0|独立评审；导出见FR-22|
|FR-20|P2|寿命预测及置信区间、跨项目分析|需数据与模型验收协议|
|FR-21|P0|监控信息项释义、单位、来源与标准/厂家/项目依据|FSD NEW-01/02|
|FR-22|P0|运行概览、历史、告警、维护报告，PDF/XLSX/CSV导出及权限/质量口径|FSD NEW-03～06、R7-08|
|FR-23|P0|FIN告警Telegram通知、可靠投递、独立紧急暂停|FSD NEW-07～10、R7-09|
|FR-24|P0|默认浅色、浅/深切换与偏好记忆|FSD NEW-11/12|
|FR-25|P0|独立模拟会话、数据生成与控制、场景、模拟报告及有数据静态DEMO|FSD SIM-01～08、R7-02/04/06/07|
|FR-26|P0|产品及DEMO适配手机、iPad/平板、笔记本和桌面屏幕；支持横竖屏、触控和缩放，全页面核心查看与已有操作可用，全部英文|AC-14；FSD第22节RESP-01～06|


## 7. 数据模型、点位字典与时间契约

### 7.1 实体和来源

采用 site → equip → point 的建模基线。点以 `siteRef`、`equipRef` 关联，数值点包含单位，传感器/配置/计算点的角色明确，参见 [Haystack Points](https://project-haystack.org/doc/docHaystack/Points)。实际 FIN 模型导入能力仍待版本确认。电池串和模块需要独立身份及父设备关系；具体关系标签在技术设计中核验，禁止凭空宣称自定义 UPS 字段是标准标签。

下表名称为**产品逻辑字段，不是已验证的 FIN API、Haystack 标准标签或寄存器地址**。来源 M=FIN 真实测点，A=工程资产/配置，E=FIN 事件，D=服务端派生。设备型号点表决定哪些字段支持。每个映射记录：mappingId、设备/子对象引用、逻辑字段、FIN pointRef、原始类型/单位、规范单位、比例/偏移、枚举表、相别/测量位置、正负约定、有效范围、预期周期、过期阈值、历史策略、来源文档版本、校验人/时间、发布版本。不得保存密码或任意可执行表达式。

|逻辑字段|类型/规范显示单位|来源|定义、质量与边界|
|---|---|---|---|
|equipId/siteId/name/location/type/manufacturer/model/serial|Ref/字符串|A|ID 稳定且唯一；名称非主键；类型不推断能力|
|batteryChemistry/cellCount/stringId|枚举/整数/Ref|A 或 M|电池化学体系、节数与串独立；不硬编码 VRLA|
|communicationStatus|枚举|FIN 连接诊断+D|online/offline/degraded/disabled/unknown；单点失败可 degraded|
|powerMode|枚举|M|utility/battery/staticBypass/maintenanceBypass/off/other/unknown；保留原码|
|runtimeEstimateMinutes|Number/min|M 优先|设备当前负载条件下估算；非保证值，不做前端倒计时|
|requiredRuntimeMinutes|Number/min|A|业务要求，>0；未配置则不评估余量|
|batterySocPct|Number/%|M|荷电状态；0–100；不等于容量保持率|
|batterySohPct|Number/%|M 或经批准 D|健康/容量保持率；需厂家定义或测试依据；未具备时不提供|
|batteryStringVoltage|Number/V|M|直流、指定串；不混为单体电压|
|batteryImpedance/baselineImpedance|Number/mΩ|M/A|明确单体/串与测量方法；基准>0、可追溯日期与条件|
|batteryTemperature|Number/°C|M|测点位置必填；若取最大值注明输入集合和覆盖率|
|batteryChargeCurrent|Number/A|M|记录充放电方向及厂家符号约定，不擅自取绝对值|
|outputPowerKw/outputApparentPowerKva|Number/kW、kVA|M|分别有功与视在功率；不得互换|
|ratedCapacityKw/ratedCapacityKva|Number/kW、kVA|A/M|铭牌/有效额定值；降额信息单独记录|
|loadPct|Number/%|M 或 D|注明整机、最大相或模块，以及 kW/kVA 基准；>100 不截断原值|
|outputVoltage/outputFrequency/outputThd|Number/V、Hz、%|M|相电压/线电压与相别；电压或电流 THD 必填；通用输出不冒充逆变器内部输出|
|rectifierStatus/fanStatus|枚举|M|映射 normal/warning/fault/unknown 并保留原码|
|capacitorHealthPct|Number/%|M 或批准 D|定义与算法未知则不支持；不使用无依据百分比|
|ambientTemp/humidity|Number/°C、%RH|M|关联空间和真实传感器；湿度 0–100|
|airQuality|枚举或 Number+单位|M/D|必须说明指标和分级规则；无法解释的 good 不显示|
|waterDetected|Bool|M|true=检测到水，false=有效干燥；null 不等于 false|
|transferStatus/bypassAvailable/bypassActive|枚举/Bool/Bool|M|按静态/维修旁路分别建字段；可用与正在使用独立|
|lastTransferDuration/lastTransferAt|Number/ms、DateTime|E/M|须设备提供事件或高分辨率测量；普通轮询无法估算切换毫秒|
|maintenanceDueAt/maintenanceRecommendation|日期/结构对象|A/D|计划日期与预测日期分开；含依据、规则版本、输入与责任角色|
|healthAssessment|结构对象|D|normal/attention/critical/insufficientData + 原因；MVP 不默认提供 0–100 总分|
|moduleAvailableCapacity/moduleState|Number/kW 或 kVA、枚举|M/A|P1；冗余需要拓扑、降额、故障和负载基准一致|

上线最低接入基线 D：设备身份及站点、可验证的通讯诊断、供电模式、一个明确基准的负载指标、真实告警来源。续航是核心目标，首批验收设备至少一种型号应支持真实续航；不支持的型号必须在能力矩阵列明，不能算作续航功能验收。其他字段可选；必需项未满足时设备处于“待工程验收”，不进入已验收生产设备计数。

### 7.2 每个值的公共数据包 D

`value` 可为空；`sourceRef` 指向测点/配置/事件，unmapped/unsupported或未绑定unknown可空，good不可空（见FSD 9.4）；`origin` 为 measured/configured/derived；`sourceTs` 为源采样时间（可空）；`receivedAt` 为服务器接收时间；`lastGoodAt` 为最近良好值时间；`quality`、`reason`、`unit`、`mappingVersion` 必须可查。派生值另含 inputRefs、inputTimes、ruleVersion、calculatedAt。

产品质量枚举为 good/stale/fault/down/unknown/disabled/unmapped/unsupported；这是应用归一化，不声称与 FIN 原生状态完全相同。保留原始状态；错误/停用优先于时效判断。原生正常但无有效采样可为 unknown，原生正常但采样过期为 stale。通讯在线并不保证所有点良好。

设备时间可信时用 sourceTs 判时效；没有源时间时用成功读取 receivedAt 并标“采样时间不可用”。D：过期阈值为 max(3×预期采样周期,30 秒)，可逐点配置；慢更新状态点须使用有效心跳/成功读确认，不能把“数值未变化”误判过期。未来时间超服务器 60 秒暂标时间异常，实际容差待时钟核验。

统一以绝对时间存储，显示站点时区和明确日期；相对时间可辅助但可查看精确时间。历史排序用采样时间；迟到/重复样本按 pointRef+源时间及序号处理，旧样本不得覆盖较新的实时值。同时间不同值冲突保留诊断。规则输入时间差 D 不超过 2 个预期周期，超出则不评估。规则和图表不得以零、随机数、插值或上次良好值填补缺失输入。

## 8. 告警生命周期、确认与审计

每次发生为独立 occurrenceId，关联 sourceAlarmId、sourceSystem、equipRef、point/ruleRef、severityRaw/severityNormalized、message、occurredAt、receivedAt、clearedAt、ackAt、ackBy、ackComment、ruleVersion、revision。原生告警身份优先；规则告警以设备+规则+发生批次区分。重复采集更新同一发生记录，不重复创建。恢复后再次触发生成新批次且不继承确认。

|状态|含义|允许转换|
|---|---|---|
|活动、未确认|条件存在且尚未知悉|确认→活动已确认；源恢复→恢复未确认|
|活动、已确认|条件仍存在，人员已知悉|源恢复→恢复已确认；不得人工标正常|
|恢复、未确认|条件解除，仍待知悉|确认→恢复已确认|
|恢复、已确认|该发生闭环|保留记录；新发生另建身份|

源数据丢失不能触发恢复；保留原活动状态并标源未知，另报通讯故障。上游不提供恢复信息时显示“恢复状态未知”，不得伪造 clearedAt。平台不支持“恢复后确认”时，技术设计需明确采用独立的业务知悉记录并区分于原生确认；此路径需在 MVP 接入门槛前决策。

同一事件优先复用 FIN 告警；规则告警与已有源告警重叠时工程师指定唯一权威或建立相关事件，不默默删除。通讯故障可聚合子点错误，仍保留细节；MVP 不提供告警屏蔽/搁置/自动关闭。

确认请求包含目标身份、预期 revision、请求 ID 和备注；后端授权后调用冻结版本已验证的告警服务，再持久化审计。竞争确认返回当前确认人/时间，不能覆盖；超时以请求 ID 查询并与源核对。审计失败不得伪报完成：先持久化请求意图，再执行，再记录结果；中断后可对账。跨服务无法原子提交时需持久化待核对记录，避免只写浏览器布尔值。

审计记录身份、时间、站点设备、动作、前后值/版本、结果、关联请求、来源；包含成功、拒绝、失败、结果未知及配置发布。时间使用服务器时间；日志脱敏。普通角色无修改/删除接口。保留期限 D 为 365 天，最终由项目策略冻结；达到存储限制告警并采取已批准归档策略，不能无声丢弃。

## 9. 健康、续航与维护规则边界

MVP 用“状态评估”替代原型静态综合分数。显示触发项、未覆盖项和最近评估时间；已知严重项与数据不足可同时显示，数据不足不得掩盖已知故障。未激活规则不输出正常。

|规则|输入与判断 D|触发/恢复与说明|
|---|---|---|
|R-01 续航不足|良好续航 R、需求 Q>0、有效供电模式；R<Q|电池供电为严重；其他已知运行模式为警告；连续 2 个良好采样触发；R≥Q+2min 连续 2 个采样恢复。2min 为待评审回差|
|R-02 负载偏高|有效 loadPct 和确认基准，阈值 W/C 由工程配置|W<C，持续时间与恢复回差必填；阈值未批准则禁用。原型 75/90 不默认激活|
|R-03 阻抗变化提示|同对象/方法/条件的当前与基准值，基准>0|展示变化比例；阈值和测量可比性未经工程确认不触发维护结论|
|R-04 计划维护到期|人工/厂家维护计划日期、站点日期|提前提醒天数 D=30；标“计划维护”，不得称为寿命预测|
|R-05 数据不可用|通讯/质量诊断与点过期策略|产生数据质量提示或通讯告警，不将设备自动评为健康|

规则状态持久化并记录版本；重启从已保存发生状态和新鲜输入恢复，不能重启即重复报警。变更规则后显示生效时间和影响；不得重写历史评估。配置阈值限结构化参数，不提供任意 Axon/代码输入。

P1 冗余候选方法：在有效模块容量、实际负载与同一功率基准下，去除最大一块可用模块后剩余有效容量仍覆盖负载，仅可作为容量层面的 N+1 判据之一。共享故障点、拓扑、功率因数和厂家策略仍须审核；输入不足为“冗余未验证”。“模块式”或告警文本“N+1 verified”均不是证明。

P2 寿命预测需要历史周期、维修/更换标签、厂商定义、负载温度条件、模型误差与置信区间、适用型号和漂移监测；没有这些输入不能展示剩余月数或推荐更换日期。模型批准需另立验收目标。

## 10. 工程接入与 FIN 集成职责

### 10.1 工程接入流程

1. 收集目标版本/构建号、OS、授权库、协议和厂家点表，建立型号/固件/协议/能力矩阵；批准试验环境与设备范围。
2. 工程师在 FIN 标准工程流程完成连接器接入；优先复用已安装且验证过的连接器。本插件绑定 FIN 对象，不让浏览器直接访问 UPS。
3. 建立站点、设备及子对象；选择现有点位，映射单位、相别、枚举、质量和来源时间，登记缺失能力。
4. 只读对照厂家面板/可验证源核对代表值、异常码、断线和恢复；校验历史时区与数据缺口。
5. 设置历史和规则策略；重复告警源核查；权限范围与确认语义验证。
6. 预览配置差异并发布；记录映射与设备能力基线；通过 AC 后标记已验收。

校验硬错误：引用不存在/越权、单位量纲不一致、需求时长≤0、非法枚举、基准≤0、同对象逻辑字段重复映射、父设备不一致。警告：可选点未映射、缺历史、源时间不可用。硬错误阻止发布；警告需保留原因与验收豁免记录。资产删除采用停用，已有历史与告警引用保留。

### 10.2 职责边界 D

|层|负责|接口约束|
|---|---|---|
|UPS/采集器|设备测量与设备原生事件|协议、精度、枚举和时间能力须厂家资料核验|
|FIN 已有连接器|通讯、采集、点质量、标准诊断|具体连接器与版本未指定；轮询/订阅取决于验证能力|
|FIN 平台|设备模型、实时点、历史、告警、用户会话/权限基础|具体 API 和标签需冻结版本后逐项验证|
|UPS 业务 POD|受权限约束的聚合、映射、质量归一、规则、确认协调、配置与审计|不重复建设独立设备数据库和第二套无同步告警权威|
|POD 内前端资源|呈现五项主导航和默认Dashboard、交互、趋势、状态解释|只调用受控业务接口；不承载凭据/规则权威|
|独立协议适配 POD（条件范围）|只有现有连接器不满足且完成专项评审时增加|与业务层解耦，另立接入、许可、重试、协议测试范围|

产品所需服务能力：设备列表/详情快照、有限时窗历史、告警列表与详情、确认命令与状态查询、配置校验/发布/回退、诊断、审计读取。这里只定义能力，不预设路由、Axon 函数名或 FIN 类方法。页面刷新共享后端数据，不随用户数直接倍增设备轮询。重试有退避与上限，服务关闭释放任务和订阅；具体生命周期接口待 SDK 核验。

### 10.3 版本适用性与证据结论

E1 工作区 `trainDemo/build.fan` 展示 Fantom 服务与前端资源混合 POD 的实例，可支撑架构候选；不证明示例依赖、菜单注册或生命周期在目标环境适用，也不要求采用 React 替换 Ractive。

E3 官方迁移文档的本地证据明确 FIN 5.2 与 5.3.1 存在自定义 POD 重编译、依赖/API 和告警变化。由此要求冻结目标版本并逐项编译和运行验证；不能把某一示例的宽版本依赖当作兼容承诺。

FIN Expert 版本规则对 5.1.9 为 evidence_scoped、5.2.x 为 workspace_observed；均不代表运行认证。目标未知保持 unverified；新官方文档中的版本不自动扩展本地校验矩阵。技术设计必须输出目标 SDK、库清单、许可、菜单/资源加载、会话、点/历史/告警、持久化、生命周期的证据与试验记录。

## 11. 非功能需求与容量假设

以下均为 D：用于基准测试的范围，不是 FIN 性能实测或设备规模承诺。最终硬件、连接器、历史库和许可由工程确认。

|编号|建议基线与测量方式|
|---|---|
|NFR-01 容量|单 FIN 项目、5 站点、100 UPS、每 UPS 最多 50 个实时点、20 并发会话；10 秒典型采集周期；按 5,000 点压测并报告硬件/FIN 负载|
|NFR-02 时延|正常内网、健康 FIN 条件：收到 FIN 更新到页面呈现 p95≤3 秒；首页可用 p95≤3 秒；详情≤2 秒；历史 24h≤5 秒；确认结果≤3 秒。各 100 次测试、20 并发；采集周期另计，不宣称端到端保护时延|
|NFR-03 历史与存储|初始建议 10 个关键数值点/设备、60 秒归档、原始历史 90 天，告警/审计 365 天；按此假设 1,000 历史点约 144 万样本/日、90 天约 1.296 亿样本，需实测存储而非直接承诺。按变化归档/降采样须明确策略；单曲线响应≤1,000 展示点并保留 min/max，防尖峰被平均隐藏|
|NFR-04 内网与安全|无公网时所有字体/脚本/样式可加载；固定依赖版本、许可证清单与组件清单；会话失效停止请求并清除敏感页面缓存；防越权、请求伪造与注入；日志不含密钥|
|NFR-05 界面|按FR-26适配320～1920 CSS px视口及更宽屏幕，覆盖手机、iPad/平板横竖屏和桌面；200%缩放、触控/键盘均可用；无整页横向溢出，关键状态和按钮不裁切，全部英文。代表尺寸、浏览器与验收见5.6及AC-14，FSD第22节定义实现规则|
|NFR-06 稳定性|目标环境 72 小时浸泡无崩溃/未处理异常/持续内存增长；最终 24h 稳态内存漂移 D<10%；断网30分钟后恢复不产生重复告警或丢失已成功确认；后端重启恢复发布配置与规则状态|
|NFR-07 可观测性|输出版本、连接错误数、点新鲜度、历史失败、规则失败、确认待核对数、请求时延；有请求关联 ID；可定位到设备与映射版本|
|NFR-08 维护恢复|建议维护窗口≤30分钟、配置及审计备份策略明确；应用恢复 RTO≤30分钟为目标环境演练指标；正常重启已确认审计不丢失；灾难恢复 RPO 按实际备份策略冻结，不承诺未配置的零丢失|

达到资源阈值时限制历史查询范围与并发、分批加载、对用户说明；不得阻塞 FIN 关键采集或告警。硬件利用率阈值与插件资源预算在阶段 G1 实测后冻结。超容量的新增接入需重新评估，不静默接受无限规模。

## 12. 异常和离线行为

|情况|要求|
|---|---|
|浏览器断网/FIN 不可达|全局离线条；保留最后快照并明显标时间；停止确认/发布，恢复后先回读，不排队离线写操作|
|部分点失败|卡片局部失败、设备可 degraded，其他良好点继续工作；相关规则不评估|
|历史服务失败|当前值继续显示；历史区可重试；不得以实时缓存伪装历史|
|会话过期/权限被撤销|提示重新登录或无权；清除当前敏感内容；后端拒绝已有页面发来的动作|
|重复事件/乱序数据|稳定 ID 去重；旧实时值不覆盖新值；记录迟到样本与事件原时间|
|规则异常/配置错误|显示评估不可用和工程诊断；不输出正常；上一版配置仍生效|
|磁盘不足/审计不可写|告警并阻止无法持久化的变更；已执行但结果未落库进入对账状态|
|整台设备停用|不再当作运行异常报警，明确停用；原有故障保留发生历史及停用原因|

## 13. POD 打包、安装、升级与回滚需求

交付包应包含业务 `.pod`、固定版本依赖清单与许可证、校验和、版本兼容矩阵、配置 schema 版本、默认禁用的规则模板、发布说明、安装/卸载/备份/升级/回滚手册、验收与故障排查记录。前端静态资源随包交付；不附带业务设备数据或明文凭据。

安装前核对冻结版本、许可、磁盘、备份、已装库冲突和资源入口。安装后验证插件加载、入口可见、权限隔离、空设备引导、资源离线可用、日志及服务重启。具体安装路径、启用机制和是否需重启由目标版本操作手册确定，本文不套用工作区示例命令。

升级必须预检依赖和配置迁移，迁移可重复执行且保存备份。失败停止并报告，不留半发布配置。区分业务 POD 升级和 FIN 平台升级，后者另做迁移评估。配置回退只退回配置，不撤销已发生告警确认或重写审计。

回滚以已演练的上一包、匹配配置/schema 和备份为基线；向下不兼容 schema 时不能只替换 POD，须按手册恢复相容快照并保全增量审计。卸载默认保留业务历史/配置备份，清理需独立明确操作；不得删除平台共享点位、连接器或告警库。

## 14. 分期交付与可测试验收

|阶段|交付与出口条件|责任|
|---|---|---|
|G0 需求冻结|本文、T 问题答复、能力与 MVP 边界、原型页面评审|产品/业务/工程|
|G1 接入和版本验证|精确版本矩阵、代表型号点表、只读对照、告警确认语义、历史与权限验证、容量测试基线；未知 API 清零后冻结技术设计|FIN研发/工程|
|G2 MVP 实现|FR-01–17，四页面、真实数据与错误状态、服务端权限审计、包与手册|研发/设计|
|G3 验收试点|AC-01–12 全通过，72h浸泡、断线重启和回滚记录；无阻断缺陷；设备能力豁免明确|测试/工程/业务|
|G4 后续增强|模块拓扑、冗余、导出和维护记录；独立范围评审|产品/研发|

不在版本和点表未知时承诺开发工期；G1 后按接入差距估时。每个AC留存适用设备、FIN版本、步骤、期望/实际结果、截图或日志、测试人及日期。离线检查不能替代目标环境验收。

|验收编号|操作与可判定结果|
|---|---|
|AC-01|100台设备规模及两个互斥站点角色；搜索/分页/统计正确；从告警进入对应设备，返回保留筛选；无重复/越权对象|
|AC-02|注入 online+battery、offline+最后utility、单点fault、未映射、unsupported；三个状态轴显示正确；超过阈值后值标过期，不转正常；恢复只靠新鲜成功读取|
|AC-03|Q=15min，电池供电 R=14 连续两次触发严重；恢复到17连续两次恢复；Q=0拒绝发布；任一输入无效/过旧/时间不齐不计算；显示规则版本与输入|
|AC-04|SOC=70、SOH=90 分别显示；缺 SOH 不替代；漏水 null 不为干燥；输出相别、kW/kVA和旁路可用/激活不混淆；与代表型号原始值按其分辨率一致|
|AC-05|真实时间历史跨日/时区、无样本、单样本、10分钟缺口、尖峰和迟到样本均正确；刷新浏览器历史仍在，缺口不连线，聚合不隐去峰值|
|AC-06|完整走通四个生命周期状态；恢复后再发生产生新 ID；重复采集不增条；已确认活动严重告警仍严重；断线不自动恢复故障|
|AC-07|两人同时确认仅一份有效结果；浏览器刷新和服务重启保留确认；超时先查状态；记录拒绝/失败/未知与最终对账；普通角色无法伪造确认|
|AC-08|删去阻抗基准或提供不匹配对象，规则显示不可评估；维护计划显示计划标签；健康无无依据分值/月数；已知严重项不被数据不足掩盖|
|AC-09|非法单位、重复字段、错误引用、Q≤0阻止发布；并发版本冲突拒绝；发布失败仍为上一版；配置回退不改历史审计|
|AC-10|直接请求无权设备详情/历史/告警/统计/确认/配置均拒绝或限定；会话失效后动作无效；检查日志、包、浏览器不含凭据|
|AC-11|断开公网后本地监控页面资源可用；无CDN依赖；访问范围受权；外部通知不可达时按降级策略处理|
|AC-12|在冻结 FIN 构建安装→启用→重启→升级→失败回滚；配置/引用/审计保持一致；完成 NFR 压测和72h测试；版本及校验和可核对|
|AC-13|P1：有效模块数据下失去最大模块后校验剩余容量；注入降额、模块故障、未知容量、功率基准不一致，不能错误宣称 N+1|
|AC-14|P0：按5.6多屏矩阵验证全部页面、横竖屏切换、长英文/异常数据、触控、键盘与200%缩放；内容和操作不缺失、不重叠，状态不因旋转丢失；产品与DEMO均满足，证据按FSD RESP-01～06留存|

## 15. 依赖、风险与待确认问题

|编号|待确认事项/责任|影响及暂行处理|
|---|---|---|
|T-01|FIN 精确版本、构建号、OS、SDK、授权库与许可；平台负责人|决定所有 API/包兼容；维持 unverified，G1 必须解决|
|T-02|UPS 品牌型号固件、电池/模块结构、点表协议及厂家解释；工程|决定能力与单位；以能力矩阵降级，不能从原型反推|
|T-03|协议、现有连接器、网络隔离和采集周期；工程/网络|决定接入工作量；优先已有连接器，未验证不承诺|
|T-04|SOC/SOH、阻抗、电容健康、续航与旁路语义；厂家/工程|决定显示和规则；无定义则不支持或未映射|
|T-05|设备/点/历史数量、并发、硬件、留存和许可证；运维|决定容量和成本；使用 NFR 假设做试验，不进行选型报价|
|T-06|业务续航要求、严重度、回差、维护周期；业务/工程|决定规则；阈值需发布配置|
|T-07|FIN 告警来源、恢复/确认语义及是否要求设备确认；FIN研发|决定确认实现；MVP 不向设备写；确认闭环是 G1 阻断项|
|T-08|站点权限模型、审计期限、备份、时区/NTP；业主/运维|决定访问与恢复；采用本文建议待冻结|
|T-09|视觉目标、浏览器版本、移动使用、语言；产品/用户|决定交互验收矩阵；当前仅源码分析，不算视觉通过|
|T-10|安装维护窗口、升级审批和回滚环境；运维|决定发布执行手册；本文不授权现场实施|

主要风险：协议覆盖不足导致自研适配扩大范围；厂家不提供健康数据使预测面板无法原样实现；告警版本差异导致闭环失败；历史容量超出初始假设；共享环境权限泄漏；映射量纲错误造成误判。分别通过 G1 试验、能力显式降级、版本矩阵、容量压测、服务端范围测试与点表双人核对处理。

## 16. 证据与核验记录

|证据|来源与定位|实际核验/可支持结论|边界|
|---|---|---|---|
|P1|项目 `doc/UI prototype/AI-CES-IoT-UPS/index.html`；模板693行起、逻辑962行起、buildFleet1051行起|实际读取模板、CSS和行为；确认页面分区|未实屏验收；没有真实 FIN 数据|
|P2|同目录 README.md|实际读取；确认UI参考范围|说明性输入，不是产品要求全集|
|E1|`8e042e31366acc8caf4f5785`；`fin-dev-docs/trainDemo/build.fan`；`line:21#chunk:1`|FIN Expert 完整证据读取；混合资源/服务 POD 工作区样例|workspace_source/internal；目标兼容未验证，不引用样例依赖作认证|
|E2|`7814ae4f98287bd98410aa8c`；`.agents/skills/fin-haystack-modeling/references/modeling-checklist.md`；`line:2#chunk:1`|完整读取；基础 site/equip/point 关系清单|workspace_source/internal；具体 UPS 扩展未核验|
|E3|`fin_doc_What's_New_in_FIN_5_Migrations_1355c0cb`；[FIN Migrations](https://finproducts.atlassian.net/wiki/spaces/FINFramework/pages/33872281614/Migrations)|FIN Expert 完整读取官方文档本地证据；存在跨版本重编译、依赖和告警差异|本地检索于2026-08-28；文档版本范围不等于项目兼容|
|E4|[Project Haystack Points](https://project-haystack.org/doc/docHaystack/Points)|2026-09-14 在线读取；点关系、类型/单位、当前值质量和历史概念|标准级证据；不证明 FIN 具体实现|
|E5|FIN Expert `fin://version-rules`，catalog 2026-08-29|实际读取适用矩阵和 offline scope|目标版本未知仍 unverified|

证据结论置信度：原型行为高；业务设计为建议待评审；混合 POD 路线为有工作区依据的架构候选；目标运行兼容未验证。未保存项目长期记忆，未修改原型、未开发代码、未推送 GitHub。

离线方案校验结果见同目录 `UPS-Fleet-FIN-POD-PRD-v0.1-validation.json`。实际向 FIN Expert 提交了方案摘要，分别以 JSON 文本和对象调用，两次均返回 `ARTIFACT_PARSE:AttributeError`，`passed=false`，因此本次自动方案校验未通过，不能声称结构校验成功。已保留输入、结果和 trace ID，需在技术设计阶段排查校验契约后重新执行；该工具问题不阻止本版需求评审。人工核对了本文需求/验收对应、来源边界和未知条件。即使后续离线校验通过，也不代表整篇 PRD 的语义、性能、视觉、编译或现场验收通过。

## 17. 需求编号同步

FR-18保留模块拓扑/冗余P1；FR-19保留其余增强P1，告警/趋势导出由FR-22接管为P0；FR-20保留自研预测/跨项目P2。FSD修订6曾重复使用FR-18～22，现统一迁移为FR-21～25，详细旧新映射见FSD 20.1。引用旧文档必须同时写修订号，不以旧FSD编号替代PRD原义。当前详细交互、契约和验收按FSD修订8。

## 18. 英文交付验收

FR-02/21/22/23/24/25及界面非功能要求共同关联FSD LANG-01～04。Demo数据、界面与导出/通知内容必须英文；既有中文页面或中文导出验证只作历史记录，不作为本期英文验收通过证据。
